<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Six J612 Pre-Commissioning Technical Audit | K4</title>
<meta name="description" content="K4 audited six used Jenbacher J612 units and an unfinished 6.3 kV power plant, separating engine condition, completion scope and transaction risk.">
<meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1">
<meta name="theme-color" content="#070b10"><link rel="icon" href="/favicon.png"><link rel="stylesheet" href="/assets/intelligence.css?v=20261010-cases">
<link rel="canonical" href="https://k4-technology.com/case-studies/six-jenbacher-j612-pre-commissioning-technical-audit/"><link rel="alternate" hreflang="en" href="https://k4-technology.com/case-studies/six-jenbacher-j612-pre-commissioning-technical-audit/"><link rel="alternate" hreflang="x-default" href="https://k4-technology.com/case-studies/six-jenbacher-j612-pre-commissioning-technical-audit/">
<meta property="og:type" content="article"><meta property="og:site_name" content="K4-Technology"><meta property="og:title" content="Six J612 Pre-Commissioning Technical Audit"><meta property="og:description" content="Six used J612 units, unfinished plant systems and transaction risk assessed as one investment decision."><meta property="og:url" content="https://k4-technology.com/case-studies/six-jenbacher-j612-pre-commissioning-technical-audit/"><meta property="og:image" content="https://k4-technology.com/assets/case-studies/j612-engine-hall.jpg"><meta name="twitter:card" content="summary_large_image">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://k4-technology.com/case-studies/six-jenbacher-j612-pre-commissioning-technical-audit/#article","headline":"Six Used Jenbacher J612 Units: Technical Condition and Completion Risks Before Commissioning","description":"K4 audited six used Jenbacher J612 units and an unfinished 6.3 kV power plant, separating engine condition, completion scope and transaction risk.","datePublished":"2026-10-10","dateModified":"2026-10-10","inLanguage":"en","image":"https://k4-technology.com/assets/case-studies/j612-engine-hall.jpg","author":{"@type":"Organization","name":"K4 Technology"},"publisher":{"@type":"Organization","@id":"https://k4-technology.com/#organization","name":"K4-Technology"},"mainEntityOfPage":"https://k4-technology.com/case-studies/six-jenbacher-j612-pre-commissioning-technical-audit/","articleSection":"Gas engine technical due diligence"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"K4-Technology","item":"https://k4-technology.com/"},{"@type":"ListItem","position":2,"name":"Case Studies","item":"https://k4-technology.com/case-studies/"},{"@type":"ListItem","position":3,"name":"Six J612 Pre-Commissioning Technical Audit","item":"https://k4-technology.com/case-studies/six-jenbacher-j612-pre-commissioning-technical-audit/"}]}]}</script>
</head><body class="page-case"><a class="skip" href="#main">Skip to content</a>
<header class="topbar"><nav class="nav shell" aria-label="Primary"><a class="brand" href="/" aria-label="K4"><span class="brand-mark">K4</span></a><button class="menu" data-menu aria-expanded="false" aria-label="Open navigation">☰</button><div class="nav-links" data-nav><a href="/services/gas-engine-advisory-for-power-developers/">Advisory</a><a href="/services/ai-power-project-advisory/">AI Power</a><a href="/services/gas-engine-technical-due-diligence/">Due diligence</a><a href="/case-studies/" aria-current="page">Case studies</a><a href="/insights/">Insights</a><a href="/resources/">Resources</a><a class="lang" href="/ru/" hreflang="ru">RU</a><a data-channel="internal_navigation" class="nav-cta" href="/services/gas-engine-advisory-for-power-developers/#discuss-project" data-event="power_project_cta_click" data-location="site-nav" data-language="en">Discuss a project</a></div></nav></header>
<main id="main"><div class="breadcrumbs"><div class="shell"><a href="/">Home</a> / <a href="/case-studies/">Case studies</a> / Six J612 Pre-Commissioning Technical Audit</div></div>
<section class="hero article-hero case-hero"><div class="shell"><div class="kicker">Case Study · 6 × J612 · Pre-Commissioning Due Diligence</div><h1>Six Engines Were Only Part of the Risk</h1><p class="sub">K4 combined plant-level completion review with borescope inspection of all six used Jenbacher J612 engines before a buyer committed to an unfinished power-generation asset.</p><div class="actions hero-actions"><a data-channel="internal_navigation" class="button primary" href="/services/gas-engine-technical-due-diligence/" data-event="article_cta_click" data-location="j612-case-hero" data-language="en">Request technical due diligence</a><a data-channel="internal_navigation" class="button secondary" href="/services/remote-technical-review/" data-event="service_review_cta_click" data-location="j612-case-hero" data-language="en">Start remotely</a></div><div class="article-meta"><span>K4 Technology</span><span>Published: 10.10.2026</span><span>Last reviewed: 10 October 2026</span></div><div class="case-stat-grid" aria-label="Case facts"><div class="case-stat"><strong>6 × J612</strong><span>Used gas engines</span></div><div class="case-stat"><strong>6.3 kV</strong><span>Two bus sections</span></div><div class="case-stat"><strong>All six</strong><span>Engines borescoped</span></div><div class="case-stat"><strong>Not progressed</strong><span>Transaction outcome</span></div></div><div class="evidence"><span class="badge">K4 CASE STUDY</span><span class="badge">K4 FIELD DATA</span><span class="badge">K4 ANALYSIS</span></div></div></section>
<div class="shell article-layout"><article class="article"><figure class="case-feature"><img src="/assets/case-studies/j612-engine-hall.jpg" width="738" height="1600" alt="Six used Jenbacher J612 gas engines installed in the inspected engine hall" loading="eager" decoding="async"><figcaption>Six used Jenbacher J612 units installed in the inspected engine hall. <span>K4 FIELD DATA</span></figcaption></figure>
<p>A buyer was evaluating an unfinished six-unit gas-engine power plant. The installation looked advanced, but visible progress did not establish whether the engines were ready, the balance of plant was complete or the transaction evidence was sufficient.</p>
<blockquote><strong>A visually advanced installation can contain three different liabilities: stored-engine condition, unfinished balance of plant and transaction-document risk.</strong></blockquote>
<h2 id="case-snapshot">Case snapshot</h2><div class="table-scroll"><table><thead><tr><th>Field</th><th>Case detail</th></tr></thead><tbody><tr><td>Asset</td><td>Six used Jenbacher J612 units and associated plant infrastructure</td></tr><tr><td>Project stage</td><td>Unfinished installation before commissioning</td></tr><tr><td>K4 scope</td><td>Plant completion review and borescope inspection of all six engines</td></tr><tr><td>Electrical system</td><td>6.3 kV switchgear, two bus sections, three engine feeders per section</td></tr><tr><td>Decision question</td><td>Whether the asset justified further buyer commitment</td></tr><tr><td>Outcome</td><td>Transaction not progressed after technical and document risks were considered together</td></tr></tbody></table></div>
<h2 id="investment-question">The investment question</h2><p>The buyer needed to know whether a partially completed plant justified further investment. Confirming that six engines were physically present was not enough. The decision required four evidence streams: engine condition, plant systems, work remaining before commissioning and transaction-critical documentation.</p>
<h2 id="installed-scope">What was installed</h2><p>The plant comprised six used J612 units on individual foundations. Inspected infrastructure included mechanical ventilation, separate high- and low-temperature cooling circuits, control and synchronisation cabinets, energy metering and 6.3 kV switchgear.</p>
<div class="case-photo-grid"><figure><img src="/assets/case-studies/j612-dry-coolers.jpg" width="738" height="1600" alt="Outdoor dry-cooling equipment and connected pipework at the inspected installation" loading="lazy" decoding="async"><figcaption>Outdoor cooling equipment associated with the inspected installation.</figcaption></figure><figure><img src="/assets/case-studies/j612-cooling-electrical.jpg" width="1024" height="768" alt="Cooling equipment and electrical infrastructure at an unfinished gas power plant" loading="lazy" decoding="async"><figcaption>Cooling and electrical infrastructure at the unfinished site.</figcaption></figure></div>
<h2 id="completion-risk">Why “almost complete” was not commissioning-ready</h2><p>At the inspection date, open work remained on the oil filling, draining and make-up system; thermal protection around indoor exhaust sections; pneumatic actuation of three-way valves; and the external fuel-gas connection. The indoor exhaust routing also required further engineering review.</p><p>This case does not state a percentage complete, cost to complete or later commissioning status. Those outcomes were not established in the publishable evidence.</p>
<h2 id="borescope">Borescope inspection of all six engines</h2><p>K4 examined the cylinder groups of all six engines. No critical cylinder-group wear was identified during that inspection. Individual cylinders did show scoring associated with loosened carbon deposits, and rust was visible on some liners. Deposits on valves, cylinder heads and piston crowns were consistent with the operating-history range observed in the inspection record and had begun to loosen during storage and mechanical handling.</p><div class="decision-box"><span class="label">Evidence boundary</span><h4>Observed condition did not prove full engine health.</h4><p>A borescope finding is one evidence layer. It does not establish the condition of every component, future remaining life or the root cause of liner rust. Condensation during storage and coolant ingress through aged seals remained possible explanations, not proven causes.</p></div>
<h2 id="remediation">The remediation scope</h2><p>K4 recommended removing the cylinder heads for deeper assessment, cleaning and evaluating the cylinder heads, pistons and liners, and replacing liners or piston assemblies where condition required.</p><ul><li>Pressure-test all plate heat exchangers because leakage traces were visible across the inspected group.</li><li>Replace missing starter batteries.</li><li>Replace batteries serving safety systems that were beyond their service date.</li><li>Close the remaining oil, exhaust, pneumatic and external gas-system work before commissioning.</li></ul>
<h2 id="decision">Technical finding → commercial consequence</h2><div class="table-scroll"><table><thead><tr><th>Finding</th><th>Decision consequence</th></tr></thead><tbody><tr><td>Six installed engines with incomplete condition evidence</td><td>Inspect every unit; do not rely on sampling or exterior appearance</td></tr><tr><td>Scoring, liner rust and loosened deposits</td><td>Define deeper inspection and remediation before acceptance</td></tr><tr><td>Leakage traces at heat exchangers</td><td>Require group-wide pressure testing</td></tr><tr><td>Open balance-of-plant work</td><td>Separate completion scope from engine condition</td></tr><tr><td>Separate site-document risk</td><td>Bring technical and transaction risks into one decision memo</td></tr></tbody></table></div><p>The buyer did not progress the transaction after the technical exposure and a separate site-document issue were considered together. The legal particulars are intentionally not described because they are outside the publishable evidence set.</p>
<h2 id="lessons">Lessons for buyers and developers</h2><ul><li>Inspect all engines in a multi-unit offer; sampling can hide unit-to-unit differences.</li><li>Separate engine condition from balance-of-plant completion.</li><li>Treat storage history and preservation as technical evidence, not as seller narrative.</li><li>A commissioning plan needs a closed remediation scope, not only engines that can be turned over.</li><li>Technical findings and transaction-document risks must meet in the same decision.</li></ul>
<section class="article-cta"><span class="label">Before capital is committed</span><h2>Evaluating a used gas-engine plant?</h2><p>Send K4 the equipment list, stated hours, service records, single-line diagram and current installation status. We will separate engine condition, completion scope and transaction-critical gaps.</p><div class="actions"><a class="button primary" href="/services/gas-engine-advisory-for-power-developers/#discuss-project" data-event="lead_contact_click" data-channel="form" data-location="j612-case-cta" data-language="en">Send a project inquiry</a><a class="button secondary" href="mailto:ceo@k4-technology.com?subject=Used%20gas-engine%20plant%20technical%20due%20diligence" data-event="lead_contact_click" data-channel="email" data-location="j612-case-cta" data-language="en">Email K4</a></div></section>
<section class="related-section"><p class="side-title">Related K4 resources</p><div class="related-grid"><a class="related-link" href="/services/gas-engine-technical-due-diligence/"><span>Gas Engine Technical Due Diligence</span><strong aria-hidden="true">→</strong></a><a class="related-link" href="/insights/gas-engine-commissioning-checklist/"><span>Gas Engine Commissioning Checklist</span><strong aria-hidden="true">→</strong></a><a class="related-link" href="/case-studies/used-j320-desk-review-rejection/"><span>3 × J320 Desk Rejection</span><strong aria-hidden="true">→</strong></a></div></section></article>
<aside class="sidebar"><div class="side-card toc-card"><p class="side-title">On this page</p><nav class="toc" aria-label="On this page"><a href="#case-snapshot">Case snapshot</a><a href="#investment-question">Investment question</a><a href="#installed-scope">Installed scope</a><a href="#completion-risk">Completion risk</a><a href="#borescope">Borescope</a><a href="#remediation">Remediation</a><a href="#decision">Decision consequence</a><a href="#lessons">Lessons</a></nav></div><div class="side-card"><p class="side-title">Evidence method</p><div class="evidence"><span class="badge">K4 CASE STUDY</span><span class="badge">K4 FIELD DATA</span><span class="badge">K4 ANALYSIS</span></div><p class="fine">Findings describe the condition observed at the inspection date. They are not claims about the asset's current condition.</p></div></aside></div></main>
<footer class="footer"><div class="shell footer-row"><div><strong style="color:#fff">KIV-Technology d.o.o.</strong> · Belgrade, Serbia · <a href="mailto:ceo@k4-technology.com">ceo@k4-technology.com</a></div><div class="footer-links"><a href="/">Home</a><a href="/resources/">Resources</a><a href="/case-studies/">Case studies</a><a href="https://www.youtube.com/@K4TechnologyGlobal" target="_blank" rel="noopener noreferrer">YouTube</a></div><div>K4 is not an authorized dealer, distributor or affiliate of INNIO Jenbacher or any other engine manufacturer.</div></div></footer><script src="/assets/intelligence.js?v=20261026-1" defer></script></body></html>
